<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Voltz PDU Startup Checklist (Single File)</title>
  <style>
:root {
  --bg: #0a0c10;
  --card: #16181d;
  --card-border: #24272e;
  --line: #2f333b;
  --text: #e6e8eb;
  --muted: #8a8f99;
  --accent: #f4c20d;
  --accent-dark: #c99a0a;
  --input-bg: #1f2229;
  --danger: #c0392b;
}

* { box-sizing: border-box; }

body {
  margin: 0;
  background: var(--bg);
  color: var(--text);
  font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
  line-height: 1.45;
}

.top-nav {
  background: #0f1116;
  border-bottom: 1px solid #24272e;
  padding: 8px 16px;
  position: sticky;
  top: 0;
  z-index: 100;
  font-size: 13px;
}
.top-nav .nav-inner {
  max-width: 980px;
  margin: 0 auto;
  display: flex;
  align-items: center;
  gap: 16px;
  flex-wrap: wrap;
}
.top-nav .nav-brand {
  color: #f4c20d;
  font-weight: 600;
  letter-spacing: 1px;
  font-size: 12px;
  margin-right: 12px;
}
.top-nav .nav-links {
  display: flex;
  gap: 4px;
}
.top-nav .nav-link {
  color: #e6e8eb;
  padding: 4px 14px;
  text-decoration: none;
  border-radius: 4px;
}
.top-nav .nav-link:hover { background: #1f2229; color: #f4c20d; }
.top-nav .nav-link.active { background: #1f2229; color: #f4c20d; font-weight: 600; }

@media print {
  .top-nav { display: none !important; }
  .app { padding-top: 0 !important; margin-top: 0 !important; }
}

.app {
  max-width: 980px;
  margin: 0 auto;
  padding: 16px;
}

.brand-header {
  display: flex;
  align-items: center;
  gap: 16px;
  margin-bottom: 12px;
}
.brand-header img { height: 42px; width: auto; }
.brand-header .brand-text {
  font-size: 13px;
  color: var(--accent);
  letter-spacing: 1.5px;
  font-weight: 600;
}

.page-header {
  margin-bottom: 20px;
  padding-bottom: 16px;
  border-bottom: 1px solid var(--line);
}
.page-header h1 {
  margin: 0 0 4px;
  font-size: 1.65rem;
  font-weight: 700;
  letter-spacing: 0.5px;
}
.protocol {
  font-size: 11px;
  color: var(--accent);
  letter-spacing: 2px;
  margin-bottom: 8px;
  font-weight: 600;
}
.subtext { margin: 4px 0; color: var(--muted); font-size: 0.95rem; }

.field-service {
  margin: 2px 0 8px;
  color: var(--muted);
  font-size: 0.9rem;
  font-weight: 600;
  letter-spacing: 0.5px;
}

.card {
  background: var(--card);
  border: 1px solid var(--card-border);
  border-radius: 10px;
  padding: 18px;
  margin-bottom: 18px;
}
.card h2 {
  margin: 0 0 14px;
  font-size: 1rem;
  font-weight: 700;
  color: var(--accent);
  letter-spacing: 0.5px;
}

.grid {
  display: grid;
  gap: 14px;
}

label {
  display: block;
  font-size: 0.9rem;
  color: var(--muted);
}
input[type="text"], input[type="date"], input[type="number"], textarea {
  width: 100%;
  background: var(--input-bg);
  border: 1px solid var(--line);
  color: var(--text);
  padding: 8px 10px;
  border-radius: 6px;
  font-size: 0.95rem;
  margin-top: 4px;
}

button {
  background: var(--accent);
  color: #000;
  border: none;
  padding: 10px 20px;
  border-radius: 6px;
  font-weight: 600;
  cursor: pointer;
}

@media print {
  .card { page-break-inside: avoid; }
  button { display: none; }
}
  .photo-preview { display:flex; flex-wrap:wrap; gap:8px; margin-top:8px; } .photo-preview img { width:80px; height:80px; object-fit:cover; border-radius:4px; border:1px solid #333; } .photo-preview .photo-item { position:relative; } .photo-preview .remove-btn { position:absolute; top:-4px; right:-4px; background:#f4c20d; color:#111; border:none; width:16px; height:16px; border-radius:50%; font-size:10px; cursor:pointer; }
.field-service { margin:2px 0 10px; color:#8a8f99; font-size:0.9rem; font-weight:600; letter-spacing:0.5px; }
</style>
</head>
<body>

<div class="top-nav">
  <div class="nav-inner">
    <div class="nav-brand">VOLTZ FIELD COMMISSIONING</div>
    <div class="nav-links">
      <a href="index.html" class="nav-link">RPP Startup</a>
      <a href="troubleshooting.html" class="nav-link">Troubleshooting</a>
      <a href="site-visit.html" class="nav-link" title="General site visit or any other field report">Site Visit</a>
      <a href="troubleshooting.html" class="nav-link">Troubleshooting</a>
      <a href="pdu-startup.html" class="nav-link active">PDU Startup</a>
    </div>
  </div>
</div>

<div class="app">
      <div class="brand-header" style="display:flex; align-items:center; gap:14px; margin-bottom:8px;">
      <img src="raptor-logo.jpg" alt="Raptor Logo" style="height:70px; width:auto; flex-shrink:0;" />
      <div>
        <div class="brand-text">RAPTOR POWER SYSTEMS / VOLTZ</div>
        <div style="font-size:10px; color:#8a8f99; letter-spacing:1.5px;">EST. 1994</div>
      </div>
    </div>
    </div>

    <header class="page-header">
      <div class="protocol">SYSTEM PROTOCOL // PDU STARTUP</div>
      <h1>PDU Startup Checklist</h1>
      <p class="field-service">Field Service Report</p>
      <p class="subtext">
        Complete and email to RM/DoS upon completion. Minimum of 4 startups per day.
      </p>
    </header>

    <div class="card">
      <h2>Work Order Info</h2>
      <div class="grid" style="grid-template-columns: repeat(auto-fit, minmax(180px, 1fr));">
        <label>Work Order #<input type="text" name="workOrder" /></label>
        <label>Assigned Tech<input type="text" name="tech" /></label>
        <label>Task<input type="text" name="task" /></label>
        <label>PDU #<input type="text" name="pduNumber" /></label>
        <label>Serial #<input type="text" name="serial" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Required Information</h2>
        <label class="warranty-label" style="grid-column: 1 / -1;"><input type="checkbox" name="warranty" /> <strong>Warranty?</strong></label>
        <label class="warranty-label" style="grid-column: 1 / -1;"><input type="checkbox" name="warranty" /> <strong>Warranty?</strong></label>
      <div class="grid">
        <label>1. Tech Name<input type="text" name="techName" /></label>
        <label>2. Date<input type="date" name="date" onclick="this.showPicker && this.showPicker()" /></label>
        <label>3. Serial Number Correct <input type="checkbox" name="serialCorrect" /></label>
        <label>4. Commissioning Company (if applicable)<input type="text" name="commissioningCompany" /></label>
        <label>5. POC<input type="text" name="poc" /></label>
        <label>6. Unit KVA Rating<input type="text" name="kvaRating" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Pre Startup Checklist</h2>
      <div class="grid">
        <label><input type="checkbox" name="p7" /> 7. LOTO &amp; Live Dead Live Complete</label>
        <label><input type="checkbox" name="p8" /> 8. Is this a permanent installation?</label>
        <label><input type="checkbox" name="p9" /> 9. Unit Exterior free of damage?</label>
        <label><input type="checkbox" name="p10" /> 10. Exterior panels removed</label>
        <label><input type="checkbox" name="p11" /> 11. Interior free of damage?</label>
        <label><input type="checkbox" name="p12" /> 12. Packing material removed</label>
        <label><input type="checkbox" name="p13" /> 13. Check all control and power wire crimps/plugs for good connections</label>
        <label><input type="checkbox" name="p14" /> 14. Verify customer wire size is correct</label>
        <label><input type="checkbox" name="p15" /> 15. Cabinet properly grounded; verify external ground wire brought into the cabinet and connected to the ground bus bar</label>
        <label><input type="checkbox" name="p16" /> 16. Cleaned inside and out of construction debris</label>
        <label><input type="checkbox" name="p17" /> 17. Verify Neutral-Ground bond installed</label>
        <label><input type="checkbox" name="p18" /> 18. Wiring harnesses inspected for worn/damaged insulation</label>
        <label><input type="checkbox" name="p19" /> 19. Unit free of condensation or water ingress (notify customer + photos if water found)</label>
        <label><input type="checkbox" name="p20" /> 20. Evidence of previous water infiltration?</label>
        <label><input type="checkbox" name="p21" /> 21. All bare metals shielded by phase insulators and at least 1 inch from door (when closed) and panelboard</label>
        <label><input type="checkbox" name="p22" /> 22. All breakers are installed and opened</label>
        <label><input type="checkbox" name="p23" /> 23. X-former connections torque marked</label>
        <label><input type="checkbox" name="p24" /> 24. X-former jumpers in correct position</label>
      </div>
    </div>

    <div class="card">
      <h2>Revision Checklist</h2>
      <div class="grid">
        <label><input type="checkbox" name="r25" /> 25. Finger Safe Mod</label>
        <label><input type="checkbox" name="r26" /> 26. Riser Mod</label>
        <label><input type="checkbox" name="r27" /> 27. Arc Flash Mitigation Mod</label>
        <label><input type="checkbox" name="r28" /> 28. PQM Meter installed</label>
        <label>29. Bus Configuration <input type="text" name="busConfig" /></label>
        <label>30. CT Manufacturer <input type="text" name="ctManufacturer" /></label>
        <label><input type="checkbox" name="r31" /> 31. Verify Breaker Settings</label>
      </div>
    </div>

    <div class="card">
      <h2>Initial Power Checks</h2>
      <p>Install Phase Rotation meter. Removed LOTO. Open all control breakers. Close feeder to PDU.</p>
      <div class="grid">
        <label>32. Record Phase Rotation <input type="text" name="phaseRotation" /></label>
      </div>
      <p><strong>If Phase Rotation is good, open feeder &amp; remove phase rotation meter. It must be corrected before proceeding. Once meter is removed, close feeder, close control breakers.</strong></p>

      <h3>Input Voltages</h3>
      <div class="grid" style="grid-template-columns: repeat(auto-fit, minmax(140px, 1fr));">
        <label>33. Input Display A-B <input type="text" name="inDispAB" /></label>
        <label>Input Display B-C <input type="text" name="inDispBC" /></label>
        <label>Input Display C-A <input type="text" name="inDispCA" /></label>
        <label>34. Input Meter A-B <input type="text" name="inMeterAB" /></label>
        <label>Input Meter B-C <input type="text" name="inMeterBC" /></label>
        <label>Input Meter C-A <input type="text" name="inMeterCA" /></label>
      </div>

      <h3>Input L-N Voltages</h3>
      <div class="grid" style="grid-template-columns: repeat(auto-fit, minmax(140px, 1fr));">
        <label>35. Display A-N <input type="text" name="inDispAN" /></label>
        <label>Display B-N <input type="text" name="inDispBN" /></label>
        <label>Display C-N <input type="text" name="inDispCN" /></label>
        <label>36. Meter A-N <input type="text" name="inMeterAN" /></label>
        <label>Meter B-N <input type="text" name="inMeterBN" /></label>
        <label>Meter C-N <input type="text" name="inMeterCN" /></label>
      </div>

      <div class="grid" style="grid-template-columns: repeat(auto-fit, minmax(120px, 1fr));">
        <label>37. Display Current A/B/C <input type="text" name="inDispCurrents" /></label>
        <label>38. Meter Current A/B/C <input type="text" name="inMeterCurrents" /></label>
        <label>39. DC Voltage <input type="text" name="dcVoltage" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Functional Checks</h2>
      <p>Open, Close and Trip each breaker. Verify HMI status:</p>
      <div class="grid">
        <label><input type="checkbox" name="f40" /> 40. Input breaker</label>
        <label><input type="checkbox" name="f41" /> 41. Output breaker 1</label>
        <label><input type="checkbox" name="f42" /> 42. Output breaker 2</label>
        <label><input type="checkbox" name="f43" /> 43. Output breaker 3</label>
        <label><input type="checkbox" name="f44" /> 44. Output breaker 4</label>
        <label><input type="checkbox" name="f45" /> 45. Output breaker 5</label>
        <label><input type="checkbox" name="f46" /> 46. Output breaker 6</label>
        <label><input type="checkbox" name="f47" /> 47. Output breaker 7</label>
        <label><input type="checkbox" name="f48" /> 48. Output breaker 8</label>
      </div>
    </div>

    <div class="card">
      <h2>Customer Communication Integration</h2>
      <div class="grid">
        <label>49. Digital PDU Name Set <input type="checkbox" name="c49" /></label>
        <label>50. HMI IP Address <input type="text" name="hmiIP" /></label>
        <label>51. Gateway IP Address <input type="text" name="gatewayIP" /></label>
        <label>52. Siemens Meter IP Address <input type="text" name="siemensIP" /></label>
        <label>53. Verify all meters communicating &amp; data present <input type="checkbox" name="c53" /></label>
        <label>54. Verify Gateway polling data <input type="checkbox" name="c54" /></label>
      </div>

      <h3>Firmware Versions</h3>
      <div class="grid">
        <label>55. HMI Firmware <input type="text" name="hmiFW" /></label>
        <label>56. Input Meter FW (update if &lt;6.36) <input type="text" name="inputMeterFW" /></label>
        <label>57. Input Module FW (update if &lt;v1.28) <input type="text" name="inputModuleFW" /></label>
        <label>58-59. Output Meter Modules FW (update if &lt;1.13) <input type="text" name="outModulesFW" /></label>
        <label>60. Aux Meter FW <input type="text" name="auxFW" /></label>
        <label>61. Gateway FW <input type="text" name="gatewayFW" /></label>
        <label>62. Alarm points enabled? <input type="checkbox" name="c62" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Final Power Checks</h2>
      <p>Close all output breakers. Apply load if applicable.</p>
      <div class="grid">
        <label>63-66. Output Voltages (Display + Meter L-L / L-N) — use text fields</label>
        <label>67. Total Output Current A/B/C <input type="text" name="outCurrent" /></label>
        <label>68. Measured Current +/-2% <input type="text" name="measuredCurr" /></label>
        <label>69. Output Power KW <input type="text" name="powerKW" /> KVA <input type="text" name="powerKVA" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Close Out</h2>
      <div class="grid">
        <label>70. Job Complete <input type="checkbox" name="close70" /></label>
        <label>71. Work Summary<textarea name="summary" rows="3"></textarea></label>
        <label>72. Onsite Hours <input type="number" step="0.1" name="onsiteH" /></label>
        <label>73. Travel Hours <input type="number" step="0.1" name="travelH" /></label>
        <label>74. Total Miles <input type="number" name="miles" /></label>
        <label>75. Condition left in <input type="text" name="condition" /></label>
      </div>
    </div>

    <div class="card">
      <h2>Technician Signature</h2>
      <div style="display:grid; grid-template-columns:1fr 1fr; gap:16px;">
        <div>
          <label>Signature</label><br>
          <canvas id="sig" width="280" height="70" style="border:1px solid #333;background:#fff;"></canvas><br>
          <button type="button" onclick="clearSig()">Clear</button>
        </div>
        <div>
          <label>Date <input type="date" name="sigDate" /></label>
          <label>Print Name <input type="text" name="printName" /></label>
        </div>
      </div>
    </div>

    <div style="text-align:center; margin-top:20px;">
      <div class="card">
        <h2>Photos</h2>
        <input type="file" id="photoInputPDU" accept="image/*" multiple />
        <div id="photoPreviewPDU" style="display:flex; flex-wrap:wrap; gap:8px; margin-top:10px;"></div>
        <small style="color:#8a8f99; font-size:0.8rem;">Photos will be included when printing to PDF.</small>
      </div>
      <div class="card">
        <h2>Photos</h2>
        <input type="file" id="photoInputPDU" accept="image/*" multiple />
        <div id="photoPreviewPDU" style="display:flex;flex-wrap:wrap;gap:8px;margin-top:10px;"></div>
        <small style="color:#8a8f99;font-size:0.8rem;">Photos will be included when printing to PDF.</small>
      </div>
      <button onclick="savePDU()">Save</button>
      <button onclick="printPDU()" title="Save the PDF safely to the appropriate drive folder">Print to PDF</button>
    </div>
    <small style="display:block; text-align:center; margin-top:8px; color:#8a8f99; font-size:0.8rem;">Save the PDF safely to the appropriate drive folder</small>
  </div>

<script>
function savePDU() {
  const data = {};
  document.querySelectorAll('input, textarea').forEach(el => {
    data[el.name] = (el.type === 'checkbox') ? el.checked : el.value;
  });
  localStorage.setItem('voltz_pdu_data', JSON.stringify(data));
  alert('PDU form saved locally');
}

function loadPDU() {
  const data = JSON.parse(localStorage.getItem('voltz_pdu_data') || '{}');
  document.querySelectorAll('input, textarea').forEach(el => {
    if (data[el.name] !== undefined) {
      if (el.type === 'checkbox') el.checked = data[el.name];
      else el.value = data[el.name];
    }
  });
}

function printPDU() {
  const serial = document.querySelector('[name="serial"]')?.value || 'NOSER';
  const date = document.querySelector('[name="date"]')?.value || new Date().toISOString().slice(0,10);
  document.title = `Voltz-PDU-Startup-${serial}-${date}`;
  window.print();
}

let sigCtx;
function initSig() {
  const c = document.getElementById('sig');
  if (!c) return;
  sigCtx = c.getContext('2d');
  sigCtx.strokeStyle = '#000';
  sigCtx.lineWidth = 2;
  let drawing = false;
  c.onmousedown = e => { drawing = true; sigCtx.beginPath(); sigCtx.moveTo(e.offsetX, e.offsetY); };
  c.onmousemove = e => { if (drawing) { sigCtx.lineTo(e.offsetX, e.offsetY); sigCtx.stroke(); } };
  c.onmouseup = () => drawing = false;
  c.ontouchstart = e => { drawing = true; const r = c.getBoundingClientRect(); sigCtx.beginPath(); sigCtx.moveTo(e.touches[0].clientX-r.left, e.touches[0].clientY-r.top); };
  c.ontouchmove = e => { if (drawing) { const r = c.getBoundingClientRect(); sigCtx.lineTo(e.touches[0].clientX-r.left, e.touches[0].clientY-r.top); sigCtx.stroke(); e.preventDefault(); } };
  c.ontouchend = () => drawing = false;
}
window.clearSig = () => { if (sigCtx) sigCtx.clearRect(0,0,280,70); };

window.onload = () => {
  loadPDU();
  initSig();
};
</script>
</body>
</html>